

<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" />
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  
  <title>Chemistry of Coagulant Nanoparticles &mdash; AguaClara Textbook v1.3.27 documentation</title>
  

  
  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
  <link rel="stylesheet" href="../_static/theme_overrides.css" type="text/css" />

  
  

  
  

  

  
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
    
      <script type="text/javascript" id="documentation_options" data-url_root="../" src="../_static/documentation_options.js"></script>
        <script src="../_static/jquery.js"></script>
        <script src="../_static/underscore.js"></script>
        <script src="../_static/doctools.js"></script>
        <script async="async" src="../_static/mathjax_config.js"></script>
    
    <script type="text/javascript" src="../_static/js/theme.js"></script>

    
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Carbonate Reactions, Buffering, and pH" href="Chemistry_Derivations.html" />
    <link rel="prev" title="Fluidized Suspensions" href="../Flocs_Fractals_and_Forces/FFF_Suspensions.html" /> 
</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >
          

          
            <a href="../index.html" class="icon icon-home"> AguaClara Textbook
          

          
          </a>

          
            
            
              <div class="version">
                v1.3.27
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">Acknowledgements</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Acknowledgements.html">Acknowledgements</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Authors.html">Authors</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 1: Introduction</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Introduction.html">The Physics of Water Treatment Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Design_Evolution.html">Design Evolution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Challenges.html">Challenges</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 2: Fluids and Hydraulics</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Fluids_and_Hydraulics/Fluid_Mechanics.html">Fluid Mechanics</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Fluids_and_Hydraulics/Fluid_Mechanics_Derivations.html">Fluid Mechanics Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Fluids_and_Hydraulics/Manifold_Hydraulics.html">Manifold Hydraulics</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 3: Fluid Deformation, Fractals, and Forces</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Fluid_Deformation_and_Energy_Dissipation/FDED_Intro.html">Energy Dissipation Rate, Velocity Gradient, and Mixing</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Fluid_Deformation_and_Energy_Dissipation/FDED_Derivations.html">Fluid Deformation and Energy Dissipation Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocs_Fractals_and_Forces/FFF_Intro.html">Flocs, Fractals, Forces</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocs_Fractals_and_Forces/FFF_Suspensions.html">Fluidized Suspensions</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 4: Chemistry of Water Treatment</span></p>
<ul class="current">
<li class="toctree-l1 current"><a class="current reference internal" href="#">Chemistry of Coagulant Nanoparticles</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#ph-effects-of-adding-coagulant">pH Effects of Adding Coagulant</a></li>
<li class="toctree-l2"><a class="reference internal" href="#buffering-capacity-of-natural-waters">Buffering Capacity of Natural Waters</a></li>
<li class="toctree-l2"><a class="reference internal" href="#ph-range-for-precipitation-of-coagulant-nanoparticles">pH Range for Precipitation of Coagulant Nanoparticles</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="Chemistry_Derivations.html">Carbonate Reactions, Buffering, and pH</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 5: Flow Control and Measurement</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Intro.html">Constant Head Tanks</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Design.html">AguaClara Flow Control and Measurement Technologies</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Derivations.html">Flow Control and Measurement Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Solution.html">Flow Control and Measurement Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/ET_Design.html">Entrance Tank Design</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 6: Rapid Mix</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Intro.html">Rapid Mix Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Design.html">Rapid Mix Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Examples.html">Rapid Mix: Examples</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Theory_and_Future_Work.html">Rapid Mix Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Mechanical_Solution.html">Rapid Mix Mechanical Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Design_Solution.html">Rapid Mix Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 7: Flocculation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Model.html">AguaClara Hydraulic Flocculation Model</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Derivations.html">Flocculation Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design.html">Flocculation Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design_Challenge.html">Flocculation Design Challenge</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Mechanical_Solution.html">Mechanical Flocculator Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Model_Solution.html">Flocculation Model Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design_Solution.html">Flocculator Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 8: Clarification</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Intro.html">Clarification Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Derivations.html">Clarifier Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Design.html">Clarifier Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Design_Challenge.html">Clarification Design Challenge</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Theory_and_Future_Work.html">Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Examples.html">Clarification Examples</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 9: Filtration</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Intro.html">Filtration  Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design.html">Stacked Rapid Sand Filter Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design_Challenge.html">Filtration Design Challenge</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Theory_and_Future_Work.html">Filtration Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design_Solution.html">Filtration Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 10: AguaClara Infrastructure Design Engine</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../AIDE/AIDE.html">AguaClara Infrastructure Design Engine</a></li>
<li class="toctree-l1"><a class="reference internal" href="../AIDE/Specifications.html">AguaClara Specifications</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 11: Dissolved Gas</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Dissolved_Gas/DG_Intro.html">Dissolved Gas Introduction</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 12: Operation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Operation/Coagulant_Automation.html">Coagulant Automation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Operation/Troubleshooting.html">Plant Operation Troubleshooting</a></li>
</ul>
<p class="caption"><span class="caption-text">Appendix 1 + Resources</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Python_Tutorial.html">Python Tutorial</a></li>
<li class="toctree-l1"><a class="reference internal" href="../equations.html">Equation Quick Reference</a></li>
<li class="toctree-l1"><a class="reference internal" href="../glossary.html">Glossary</a></li>
</ul>
<p class="caption"><span class="caption-text">Contributor's guide</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/rst_intro.html">Introduction to RST and Sphinx for Textbook Contributors</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/example_aguaclara_rst.html">Functionality in RST and AguaClara Convention</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/parameter_convention_list.html">Parameter Convention List</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">AguaClara Textbook</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          

















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html" class="icon icon-home"></a> &raquo;</li>
        
      <li>Chemistry of Coagulant Nanoparticles</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
          
            <a href="../_sources/Chemistry_of_Water_Treatment/Chemistry_Intro.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <embed>
   <link rel="canonical" href="https://aguaclara.github.io/Textbook/Chemistry_of_Water_Treatment/Chemistry_Intro.html" />
   <script src="https://hypothes.is/embed.js" async></script>
</embed><div class="section" id="chemistry-of-coagulant-nanoparticles">
<span id="title-chemistry-of-water-treatment-introduction"></span><h1>Chemistry of Coagulant Nanoparticles<a class="headerlink" href="#chemistry-of-coagulant-nanoparticles" title="Permalink to this headline">¶</a></h1>
<dl class="simple">
<dt>Aluminum based coagulants are commonly used in drinking water treatment plants. Less frequently iron based coagulants are used. These metals precipitate in water at neutral pH as <span class="math notranslate nohighlight">\(Al(OH)_3\)</span> or <span class="math notranslate nohighlight">\(Fe(OH)_3\)</span>. These precipitates form nanoparticles that are sticky. The origin of that stickiness is not well known, but one significant property of both precipitates is that they are both highly polar molecules. The <a class="reference external" href="https://en.wikipedia.org/wiki/Electronegativity">difference in electronegativity</a> (Pauling scale) between</dt><dd><ul class="simple">
<li><p>Aluminum (1.61) and Oxygen (3.44) is 1.83</p></li>
<li><p>Iron (1.83) and Oxygen (3.44) is 1.61</p></li>
<li><p>Hydrogen (2.20) and Oxygen (3.44) is 1.24</p></li>
</ul>
</dd>
</dl>
<p>Thus both aluminum and iron coagulants are more polar than water. It is possible that their strong polarity enables them to displace the water that is bound to particles’ surfaces and then form bonds with those surfaces. In order to displace water molecules that are bound to the particles surfaces, the coagulants must have stronger bonds to particles surfaces than the polar water molecules and thus it seems likely that coagulants must be more polar than water.</p>
<div class="section" id="ph-effects-of-adding-coagulant">
<span id="heading-ph-effects-of-adding-coagulant"></span><h2>pH Effects of Adding Coagulant<a class="headerlink" href="#ph-effects-of-adding-coagulant" title="Permalink to this headline">¶</a></h2>
<p>The coagulants used for drinking water treatment are acidic and thus result in a lowering of the pH of the treated water. The optimal pH for aluminum coagulant nanoparticle formation is between pH of 6.5 and 8.5. This is also the <a class="reference external" href="https://www.epa.gov/dwstandardsregulations/secondary-drinking-water-standards-guidance-nuisance-chemicals">pH range set by the EPA secondary standards for drinking water</a>. Although many water sources are within this pH range, there are some waters with more extreme values of pH. The aluminum and iron based coagulants are also acidic and in some waters the pH may drop below the ideal range when adding the coagulant. When the pH is outside the acceptable range it is necessary to adjust the pH by adding either a base or an acid.</p>
<p>When aluminum sulfate (alum) is added to water it dissociates and then precipitates as <span class="math notranslate nohighlight">\(Al(OH)_3\)</span>. In the process, protons (<span class="math notranslate nohighlight">\(H^+\)</span>) are released and thus the pH (<span class="math notranslate nohighlight">\(-log[H^+]\)</span>) decreases.</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-0">
<span class="eqno">(295)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-0" title="Permalink to this equation">¶</a></span>\[Al_2(SO_4)_3 (aq) + 6H_2O (l) \rightarrow 2Al(OH)_3 (s) + 6H^+ (aq) + 3SO_4^{-2} (aq)\]</div>
<p>The release of these protons reduces the acid neutralizing capacity, ANC, (also known as alkalinity) of the water. ANC is traditionally measured with units of mg/L of <span class="math notranslate nohighlight">\(CaCO_3\)</span> rather than eq/L.  <a class="reference internal" href="#table-anc-consumed-by-alum"><span class="std std-numref">Table 8</span></a> shows the relationship between ANC measured as mg/L of <span class="math notranslate nohighlight">\(CaCO_3\)</span> and alum (<span class="math notranslate nohighlight">\(Al_2(SO_4)_3 \cdot 14H_2O\)</span>)</p>
<span id="table-anc-consumed-by-alum"></span><table class="docutils align-left" id="id2">
<caption><span class="caption-number">Table 8 </span><span class="caption-text">Reduction in ANC caused by addition of alum.</span><a class="headerlink" href="#id2" title="Permalink to this table">¶</a></caption>
<colgroup>
<col style="width: 33%" />
<col style="width: 33%" />
<col style="width: 33%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"></th>
<th class="head"><p>Alum</p></th>
<th class="head"><p>Calcium Carbonate</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Molecular Formula</p></td>
<td><p><span class="math notranslate nohighlight">\(Al_2(SO_4)_3 \cdot 14.3H_2O\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(CaCO_3\)</span></p></td>
</tr>
<tr class="row-odd"><td><p>Molecular mass</p></td>
<td><p>600 g/mole</p></td>
<td><p>100 g/mole</p></td>
</tr>
<tr class="row-even"><td><p>eq/mole</p></td>
<td><p>6</p></td>
<td><p>2</p></td>
</tr>
<tr class="row-odd"><td><p>Molecular mass/eq</p></td>
<td><p>100 g/eq</p></td>
<td><p>50 g/eq</p></td>
</tr>
<tr class="row-even"><td><p>Simple guide</p></td>
<td><p>1 mg/L alum consumes</p></td>
<td><p>0.5 mg/L calcium carbonate ANC</p></td>
</tr>
</tbody>
</table>
<p>Low ANC waters (See section on <a class="reference internal" href="#heading-buffering-capacity-of-natural-waters"><span class="std std-ref">Buffering Capacity of Natural Waters</span></a>.) could have their ANC increased by addition of a base. A simpler approach is often to use a different coagulant that is less acidic.</p>
<p>Polyaluminum chloride (PACl) is another aluminum based coagulant that performs similarly to alum. PACl is manufactured by slowly titrating an acidic solution containing dissolved aluminum with a base (in the chemical plant) to produce a meta-stable and soluble polymeric aluminum. PACl consumes less alkalinity (ANC) because it is partially neutralized by the titration with a base. In addition, the aluminum mass fraction of PACl is higher than in alum because there are no attached water molecules. The mass of PACl required for flocculation is less the mass of alum required. This is due largely to the higher aluminum fraction. The lower mass of PACl required is an economic benefit when shipping is a significant portion of the cost of the coagulant.</p>
<p>There are many different molecular formulas given for PACl. The molecular formulas are either from the perspective of the chemical supplier or represent the composition of the PACl nanoparticles. The molecular formula from the chemical supplier represents the extent of neutralization and hence the replacement of chloride with hydroxide. In that case the PACl molecular formula is:</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-1">
<span class="eqno">(296)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-1" title="Permalink to this equation">¶</a></span>\[[Al_n(OH)_mCl_{3n-m}]_x\]</div>
<p>The extent of the PACl titration with base is defined as basicity. Basicity is the ratio of hydroxyl equivalents to aluminum equivalents. Basicity of 1 would mean that the PACl does not produce any protons when it dissolves in water. Basicity of 0 means it produces 3 protons per Al (like alum). The equation for basicity is:</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-2">
<span class="eqno">(297)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-2" title="Permalink to this equation">¶</a></span>\[Basicity = \left( \frac{m}{3n}\right)\]</div>
<p>The lowest basicity commercial PACl formulations are about 10%. Most PACls are in the medium to high basicity range (50-70%). The highest stable basicity (83%) is aluminum chlorohydrate (<span class="math notranslate nohighlight">\(Al_2(OH)_5Cl\)</span>) that is useful for treating water with very low ANC.</p>
<p>The ANC of the aluminum coagulant can be obtained from the number of protons it releases:</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-3">
<span class="eqno">(298)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-3" title="Permalink to this equation">¶</a></span>\[ANC_{Al} = 3(Basicity-1)[Al] = \left(\frac{m}{n} - 3\right)[Al] = \Pi_{Al}[Al]\]</div>
<div class="line-block">
<div class="line">where:</div>
<div class="line"><span class="math notranslate nohighlight">\(\Pi_{Al}=\left(\frac{m}{n} - 3\right)\)</span> is ANC per mole of aluminum for the given coagulant</div>
</div>
<p>Thus the ANC of alum (with 0 hydroxides) is <span class="math notranslate nohighlight">\(-3[Al]\)</span>. The method of calculating the <span class="math notranslate nohighlight">\(ANC_{Al}\)</span> will be used to calculate the amount of base that must be added to achieve a target pH.</p>
<p>The molecular formula of the PACl nanoparticles is always some combination of Al, O, and H. One common molecular structure is a Keggin structure with 13 aluminum atoms. This molecule has a tetrahedral Al atom in the center of the cluster coordinated to 4 oxygen atoms. The molecular formula of the Keggin structured aluminum molecule is</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-4">
<span class="eqno">(299)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-4" title="Permalink to this equation">¶</a></span>\[AlO_4Al_{12}(OH)_{24}(H_2O)_{12}^{7+}\]</div>
<p>The attached water molecules are sometimes omitted. Coagulant nanoparticles are presumably created by aggregation of these Keggin structure molecules.</p>
</div>
<div class="section" id="buffering-capacity-of-natural-waters">
<span id="heading-buffering-capacity-of-natural-waters"></span><h2>Buffering Capacity of Natural Waters<a class="headerlink" href="#buffering-capacity-of-natural-waters" title="Permalink to this headline">¶</a></h2>
<p>When acid is added to a water containing bicarbonate, <span class="math notranslate nohighlight">\(HCO_3^-\)</span>, one of the potential reactions is for a proton to combine with <span class="math notranslate nohighlight">\(HCO_3^-\)</span> to form carbonic acid, <span class="math notranslate nohighlight">\({H_2}CO_3\)</span>. If a base is added to water the reaction will proceed in the opposite direction. Carbonic acid, <span class="math notranslate nohighlight">\({H_2}CO_3\)</span>, is indistinguishable from dissolved carbon dioxide, <span class="math notranslate nohighlight">\(CO_{2_{aq}}\)</span> and the total of carbonic acid and dissolved carbon dioxide is represented as <span class="math notranslate nohighlight">\({H_2}CO_3^{\star}\)</span>. The reaction of bicarbonate to form carbonic acid removes one proton from solution and thus the concentration of protons doesn’t increase as fast as we might have first expected as acid is added to the water.</p>
<p>The reactions of carbonate species with protons provides pH buffering capacity that must be considered when calculating the effect of acid or base addition. Since carbonates are the dominant buffering agents in natural waters it is essential to account for their influence on pH.</p>
<p>The effect of acid or base addition to a water containing carbonates (or other weak acids and bases) can be modeled using the equation for <a class="reference internal" href="Chemistry_Derivations.html#heading-acid-neutralizing-capacity-anc-or-alkalinity"><span class="std std-ref">Acid Neutralizing Capacity</span></a>.</p>
</div>
<div class="section" id="ph-range-for-precipitation-of-coagulant-nanoparticles">
<span id="heading-ph-range-for-precipitation-of-coagulant-nanoparticles"></span><h2>pH Range for Precipitation of Coagulant Nanoparticles<a class="headerlink" href="#ph-range-for-precipitation-of-coagulant-nanoparticles" title="Permalink to this headline">¶</a></h2>
<p>A critical property of coagulants is that in order to act as an adhesive between particles they must be solid phase at neutral pH. Both Al(III) and Fe(III) have low solubility at neutral pH and thus meet this requirement. The pH region of low solubility sets the range of pH where flocculation is effective. <a class="reference internal" href="#figure-al-solubility"><span class="std std-numref">Fig. 60</span></a> shows the solubilty of aluminum as a function of pH.</p>
<div class="figure align-center" id="id3">
<span id="figure-al-solubility"></span><a class="reference internal image-reference" href="../_images/Al_solubility.png"><img alt="Al solubility" src="../_images/Al_solubility.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 60 </span><span class="caption-text">Solubility of aluminum as a function of pH. Figure adapted from <a class="reference external" href="http://dx.doi.org/10.2166/aqua.2006.062">Pernitsky and Edzwald</a>.</span><a class="headerlink" href="#id3" title="Permalink to this image">¶</a></p>
</div>
<p>Research is needed to quantify flocculation performance in continuous flow floc/floc filter/plate settler systems as a function of pH.</p>
<p>The aluminum concentration range used for flocculation ranges from approximately 0.4 - 10 mg/L and is strongly influenced by the concentration of dissolved organic matter and the concentration of suspended solids. The flocculation and floc filter capacity to produce collisions between suspended particles also influences the required aluminum concentration.</p>
<p>In drinking water treatment plant operation it is sometimes necessary to add a base (or acid) to increase (or decrease) the pH of the raw water. The added coagulant tends to reduce the pH. The carbonate system is most important in understanding how the base will adjust the pH because the reaction between carbonic acid and bicarbonate occurs around pH 6.3, the pK (negative log of the dissociation constant is the pH where that reaction is centered) for that reaction. Carbon dioxide exchange with the atmosphere is insignificant in drinking water treatment unit processes unless there is an aeration stage. Thus we can use the ANC equation for the case with no <span class="math notranslate nohighlight">\(CO_2\)</span> exchange with the atmosphere.</p>
<p>In the <a class="reference internal" href="Chemistry_Derivations.html#heading-ph-adjustment"><span class="std std-ref">pH Adjustment</span></a> section of the textbook, we evaluate the case where we add a base to the influent water. Doing so will increase the ANC of the raw water and it may also increase the total carbonate concentration. We then calculate how much of that base needs to be added to reach a given target pH.</p>
</div>
</div>


           </div>
           
          </div>
          <footer>
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
        <a href="Chemistry_Derivations.html" class="btn btn-neutral float-right" title="Carbonate Reactions, Buffering, and pH" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
        <a href="../Flocs_Fractals_and_Forces/FFF_Suspensions.html" class="btn btn-neutral float-left" title="Fluidized Suspensions" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>
        &#169; Copyright 2022, https://www.aguaclarareach.org/.

    </p>
  </div>
    
    
    
    Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    
    provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>
        </div>
      </div>

    </section>

  </div>
  

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>