

<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" />
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  
  <title>Dissolved Gas Introduction &mdash; AguaClara Textbook 222/merge documentation</title>
  

  
  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
  <link rel="stylesheet" href="../_static/theme_overrides.css" type="text/css" />

  
  

  
  

  

  
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
    
      <script type="text/javascript" id="documentation_options" data-url_root="../" src="../_static/documentation_options.js"></script>
        <script src="../_static/jquery.js"></script>
        <script src="../_static/underscore.js"></script>
        <script src="../_static/doctools.js"></script>
        <script async="async" src="../_static/mathjax_config.js"></script>
    
    <script type="text/javascript" src="../_static/js/theme.js"></script>

    
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Coagulant Automation" href="../Operation/Coagulant_Automation.html" />
    <link rel="prev" title="Example First Project Proposal" href="../AIDE/ProjectProposal.html" /> 
</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >
          

          
            <a href="../index.html" class="icon icon-home"> AguaClara Textbook
          

          
          </a>

          
            
            
              <div class="version">
                222/merge
              </div>
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">Acknowledgements</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Acknowledgements.html">Acknowledgements</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Authors.html">Authors</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 1: Introduction</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Introduction.html">The Physics of Water Treatment Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Design_Evolution.html">Design Evolution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Challenges.html">Challenges</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 2: Fluids and Hydraulics</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Fluids_and_Hydraulics/Fluid_Mechanics.html">Fluid Mechanics</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Fluids_and_Hydraulics/Fluid_Mechanics_Derivations.html">Fluid Mechanics Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Fluids_and_Hydraulics/Manifold_Hydraulics.html">Manifold Hydraulics</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 3: Fluid Deformation, Fractals, and Forces</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Fluid_Deformation_and_Energy_Dissipation/FDED_Intro.html">Energy Dissipation Rate, Velocity Gradient, and Mixing</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Fluid_Deformation_and_Energy_Dissipation/FDED_Derivations.html">Fluid Deformation and Energy Dissipation Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocs_Fractals_and_Forces/FFF_Intro.html">Flocs, Fractals, Forces</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocs_Fractals_and_Forces/FFF_Suspensions.html">Fluidized Suspensions</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 4: Chemistry of Water Treatment</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Chemistry_of_Water_Treatment/Chemistry_Intro.html">Chemistry of Coagulant Nanoparticles</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Chemistry_of_Water_Treatment/Chemistry_Derivations.html">Carbonate Reactions, Buffering, and pH</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 5: Flow Control and Measurement</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Intro.html">Constant Head Tanks</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Design.html">AguaClara Flow Control and Measurement Technologies</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Derivations.html">Flow Control and Measurement Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Solution.html">Flow Control and Measurement Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/ET_Design.html">Entrance Tank Design</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 6: Rapid Mix</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Intro.html">Rapid Mix Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Design.html">Rapid Mix Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Examples.html">Rapid Mix: Examples</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Theory_and_Future_Work.html">Rapid Mix Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Mechanical_Solution.html">Rapid Mix Mechanical Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Design_Solution.html">Rapid Mix Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 7: Flocculation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Model.html">AguaClara Hydraulic Flocculation Model</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Derivations.html">Flocculation Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design.html">Flocculation Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design_Challenge.html">Flocculation Design Challenge</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Mechanical_Solution.html">Mechanical Flocculator Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Model_Solution.html">Flocculation Model Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design_Solution.html">Flocculator Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 8: Clarification</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Intro.html">Clarification Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Derivations.html">Clarifier Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Design.html">Clarifier Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Design_Challenge.html">Clarification Design Challenge</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Theory_and_Future_Work.html">Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Clarification/Clarifier_Examples.html">Clarification Examples</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 9: Filtration</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Intro.html">Filtration  Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design.html">Open Stacked Rapid Sand Filter Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design_Challenge.html">Filtration Design Challenge</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Theory_and_Future_Work.html">Filtration Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design_Solution.html">Filtration Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 10: Design and Implementation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../AIDE/AIDE.html">AguaClara Infrastructure Design Engine</a></li>
<li class="toctree-l1"><a class="reference internal" href="../AIDE/Specifications.html">AguaClara Specifications</a></li>
<li class="toctree-l1"><a class="reference internal" href="../AIDE/ProjectProposal.html">Example First Project Proposal</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 11: Dissolved Gas</span></p>
<ul class="current">
<li class="toctree-l1 current"><a class="current reference internal" href="#">Dissolved Gas Introduction</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#henry-s-law">Henry’s Law</a></li>
<li class="toctree-l2"><a class="reference internal" href="#effects-of-gas-bubbles-in-water-treatment-plants">Effects of Gas Bubbles in Water Treatment Plants</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#flocculation">Flocculation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#floc-filters">Floc Filters</a></li>
<li class="toctree-l3"><a class="reference internal" href="#clarification">Clarification</a></li>
<li class="toctree-l3"><a class="reference internal" href="#filtration">Filtration</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#dissolved-gas-sources">Dissolved Gas Sources</a></li>
<li class="toctree-l2"><a class="reference internal" href="#dissolved-gas-concentration-reduction">Dissolved Gas Concentration Reduction</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#methods-to-provide-nucleation-sites">Methods to Provide Nucleation Sites</a></li>
<li class="toctree-l3"><a class="reference internal" href="#methods-to-reduce-degassing-reactor-pressure">Methods to Reduce Degassing Reactor Pressure</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<p class="caption"><span class="caption-text">Chapter 12: Operation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Operation/Coagulant_Automation.html">Coagulant Automation</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Operation/Troubleshooting.html">Plant Operation Troubleshooting</a></li>
</ul>
<p class="caption"><span class="caption-text">Appendix 1 + Resources</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Python_Tutorial.html">Python Tutorial</a></li>
<li class="toctree-l1"><a class="reference internal" href="../equations.html">Equation Quick Reference</a></li>
<li class="toctree-l1"><a class="reference internal" href="../glossary.html">Glossary</a></li>
</ul>
<p class="caption"><span class="caption-text">Contributor's guide</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/rst_intro.html">Introduction to RST and Sphinx for Textbook Contributors</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/example_aguaclara_rst.html">Functionality in RST and AguaClara Convention</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/parameter_convention_list.html">Parameter Convention List</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">AguaClara Textbook</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          

















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html" class="icon icon-home"></a> &raquo;</li>
        
      <li>Dissolved Gas Introduction</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
          
            <a href="../_sources/Dissolved_Gas/DG_Intro.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <embed>
   <link rel="canonical" href="https://aguaclara.github.io/Textbook/Dissolved_Gas/DG_Intro.html" />
   <script src="https://hypothes.is/embed.js" async></script>
</embed><div class="section" id="dissolved-gas-introduction">
<span id="title-dissolved-gas-introduction"></span><h1>Dissolved Gas Introduction<a class="headerlink" href="#dissolved-gas-introduction" title="Permalink to this headline">¶</a></h1>
<p>Dissolved gas supersaturation and subsequent bubble formation can cause significant performance deterioration in drinking water treatment plants. Supersaturation means that the dissolved gas concentration is greater than the equilibrium concentration. The liquid phase equilibrium concentration of a gas is directly proportional to the absolute partial pressure of the gas in the gas phase. This relationship is described by Henry’s law.</p>
<div class="section" id="henry-s-law">
<span id="heading-henrys-law"></span><h2>Henry’s Law<a class="headerlink" href="#henry-s-law" title="Permalink to this headline">¶</a></h2>
</div>
<div class="section" id="effects-of-gas-bubbles-in-water-treatment-plants">
<span id="heading-effects-of-gas-bubbles-in-water-treatment-plants"></span><h2>Effects of Gas Bubbles in Water Treatment Plants<a class="headerlink" href="#effects-of-gas-bubbles-in-water-treatment-plants" title="Permalink to this headline">¶</a></h2>
<p>The American Water Works Association recognized the detrimental effects of gas bubble evolution in drinking water treatment plants and sponsored research at Virginia Polytechnic Institute and State University. <a class="reference external" href="../_static/references/PaoloScardinaDissertation2004.pdf">Paolo Scardina’s Dissertation</a> provides an excellent review of the problems that are caused by gas bubbles.</p>
<p>Dissolved gas removal is also a goal after anaerobic wastewater treatment for enhanced removal of dissolved methane.</p>
<div class="section" id="flocculation">
<span id="heading-dg-flocculation"></span><h3>Flocculation<a class="headerlink" href="#flocculation" title="Permalink to this headline">¶</a></h3>
<p>Minimal adverse effects. Foam produced can dry and be blown around the water treatment plant. Nuisance and aesthetically unpleasing.</p>
</div>
<div class="section" id="floc-filters">
<span id="heading-dg-floc-filters"></span><h3>Floc Filters<a class="headerlink" href="#floc-filters" title="Permalink to this headline">¶</a></h3>
<p>Disrupts floc filter, breaks flocs, carries flocs into plate settlers.</p>
</div>
<div class="section" id="clarification">
<span id="heading-dg-clarification"></span><h3>Clarification<a class="headerlink" href="#clarification" title="Permalink to this headline">¶</a></h3>
<p>Bubbles carry flocs rapidly to the top of the clarifier where they form a surface mat of flocs. The surface mat of flocs isn’t necessarily harmful to plant performance, but it is a nuisance and requires that the operators scrape the flocs to remove them from the clarifier. Some of the rising flocs are swept into the exit manifold and thus the settled water turbidity can be significantly increased by these rising flocs.</p>
</div>
<div class="section" id="filtration">
<span id="heading-dg-filtration"></span><h3>Filtration<a class="headerlink" href="#filtration" title="Permalink to this headline">¶</a></h3>
<p>Filtration performance can be severely harmed by gas bubbles. The bubbles form in the pores of the filter and are unable to leave the pore due to surface tension. Filter media can fill rapidly with gas bubbles and this results in increased head loss or decreased flow through the filter. Bubble formation can significantly reduce the filter run time. The amount of bubble formation is strongly dependent on the pressure in the filter. Filters that operate with a deep column of water on top of the filter bed can be unaffected by dissolved gasses if the high pressure within the filter raises the equilibrium dissolved gas concentration above the actual dissolved gas concentration. Enclosed Stacked Rapid Sand Filters are more vulnerable to bubble formation that Open Stacked Rapid Sand Filters because of the difference in pressure in the sand bed. This pressure analysis also reveals that gas bubble formation will tend to occur at the lowest pressure zone in the filter bed. This low pressure zone can occur in a down flow filter right below the partially clogged section of the bed because of the decrease in pressure due to head loss.</p>
<p>At the El PODA Nicaragua AguaClara plant there was so much dissolved air in the influent water that the filters could only operate for one hour before requiring backwash.</p>
</div>
</div>
<div class="section" id="dissolved-gas-sources">
<span id="heading-dissolved-gas-sources"></span><h2>Dissolved Gas Sources<a class="headerlink" href="#dissolved-gas-sources" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><ul class="simple">
<li><p>High pressure regions in transmission lines where the pipeline flow capacity exceeds the need AND where the flow control is restricted by upstream supply rather than by downstream head loss control (meaning by partially closing a valve!).</p></li>
<li><p>Temperature increase that reduces the equilibrium concentration. This gas source is observed in the AguaClara lab facilities where hot and cold incoming tap water are mixed to produce “room temperature” water. The increase in water temperature results in bubble formation.</p></li>
</ul>
</div></blockquote>
</div>
<div class="section" id="dissolved-gas-concentration-reduction">
<span id="heading-dissolved-gas-concentration-reduction"></span><h2>Dissolved Gas Concentration Reduction<a class="headerlink" href="#dissolved-gas-concentration-reduction" title="Permalink to this headline">¶</a></h2>
<div class="section" id="methods-to-provide-nucleation-sites">
<h3>Methods to Provide Nucleation Sites<a class="headerlink" href="#methods-to-provide-nucleation-sites" title="Permalink to this headline">¶</a></h3>
<blockquote>
<div><ul class="simple">
<li><p>Aeration</p>
<ul>
<li><p>Air can be pumped through diffusers.</p></li>
<li><p>Air can be sucked into the diffusers if the reactor operated at less than atmospheric pressure.</p></li>
</ul>
</li>
<li><p>Fluidized bed containing particles that have nucleation sites.</p></li>
</ul>
</div></blockquote>
<p>The fluidized nucleation site particles must be dense enough and large enough so that attached gas bubbles can’t carry them out of the degassing reactor.</p>
</div>
<div class="section" id="methods-to-reduce-degassing-reactor-pressure">
<h3>Methods to Reduce Degassing Reactor Pressure<a class="headerlink" href="#methods-to-reduce-degassing-reactor-pressure" title="Permalink to this headline">¶</a></h3>
<p>The top of the degassing reactor can be located several meters above the entrance tank of the water treatment plant. The higher the tank (up to a max of 10 m) the more pronounced the pressure reduction will be and the more effective the reactor will be at degassing. The degassing reactor will produce a water and bubble effluent that must be</p>
</div>
</div>
</div>


           </div>
           
          </div>
          <footer>
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
        <a href="../Operation/Coagulant_Automation.html" class="btn btn-neutral float-right" title="Coagulant Automation" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
        <a href="../AIDE/ProjectProposal.html" class="btn btn-neutral float-left" title="Example First Project Proposal" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>
        &#169; Copyright 2022, https://www.aguaclarareach.org/.

    </p>
  </div>
    
    
    
    Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    
    provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>
        </div>
      </div>

    </section>

  </div>
  

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>