.. _title_Dissolved_Gas_Introduction:

**************************
Dissolved Gas Introduction
**************************

Dissolved gas supersaturation and subsequent bubble formation can cause significant performance deterioration in drinking water treatment plants. Supersaturation means that the dissolved gas concentration is greater than the equilibrium concentration. The liquid phase equilibrium concentration of a gas is directly proportional to the absolute partial pressure of the gas in the gas phase. This relationship is described by Henry's law.



.. _heading_Henrys_Law:

Henry's Law
===========

.. todo:: decide which version of the Henry's Law equation to use and develop them here.

.. _heading_Effects_of_Gas_Bubbles_in_Water_Treatment_Plants:

Effects of Gas Bubbles in Water Treatment Plants
================================================

The American Water Works Association recognized the detrimental effects of gas bubble evolution in drinking water treatment plants and sponsored research at Virginia Polytechnic Institute and State University. `Paolo Scardina's Dissertation <_static\references\PaoloScardinaDissertation2004.pdf>`_ provides an excellent review of the problems that are caused by gas bubbles.

Dissolved gas removal is also a goal after anaerobic wastewater treatment for enhanced removal of dissolved methane.

.. todo:: Identify other examples where degassing is required.

.. _heading_DG_Flocculation:

Flocculation
------------

Minimal adverse effects. Foam produced can dry and be blown around the water treatment plant. Nuisance and aesthetically unpleasing.

.. _heading_DG_Floc_Blankets:

Floc Blankets
-------------

Disrupts floc blanket, breaks flocs, carries flocs into plate settlers.

.. _heading_DG_Sedimentation:

Sedimentation
-------------

Bubbles carry flocs rapidly to the top of the sedimentation tank where they form a surface mat of flocs. The surface mat of flocs isn't necessarily harmful to plant performance, but it is a nuisance and requires that the operators scrape the flocs to remove them from the sedimentation tank. Some of the rising flocs are swept into the exit manifold and thus the settled water turbidity can be significantly increased by these rising flocs.

.. todo:: Invent a sedimentation tank effluent manifold with floc deflectors to prevent entrainment of rising flocs into the manifold.

.. _heading_DG_Filtration:

Filtration
----------

Filtration performance can be severely harmed by gas bubbles. The bubbles form in the pores of the filter and are unable to leave the pore due to surface tension. Filter media can fill rapidly with gas bubbles and this results in increased head loss or decreased flow through the filter. Bubble formation can significantly reduce the filter run time. The amount of bubble formation is strongly dependent on the pressure in the filter. Filters that operate with a deep column of water on top of the filter bed can be unaffected by dissolved gasses if the high pressure within the filter raises the equilibrium dissolved gas concentration above the actual dissolved gas concentration. Enclosed Stacked Rapid Sand Filters are more vulnerable to bubble formation that Open Stacked Rapid Sand Filters because of the difference in pressure in the sand bed. This pressure analysis also reveals that gas bubble formation will tend to occur at the lowest pressure zone in the filter bed. This low pressure zone can occur in a down flow filter right below the partially clogged section of the bed because of the decrease in pressure due to head loss.

At the El PODA Nicaragua AguaClara plant there was so much dissolved air in the influent water that the filters could only operate one hour before requiring backwash.

.. todo:: Determine if sand provides nucleation sites for gas bubble formation or if it simply serves as a trap preventing exit of gas bubbles and the gas bubbles serve as collectors for dissolved gas molecules.

.. todo:: Nucleation sites can be created by surface roughness on a particle that retains small gas bubbles in the cavities of the rough particle. Find an appropriate solid media that retains trapped gas that can serve as nucleation sites for bubble formation.

.. _heading_Dissolved_Gas_Sources:

Dissolved Gas Sources
=====================

 - high pressure regions in transmission lines where the pipeline flow capacity exceeds the need AND where the flow control is restricted by upstream supply rather than by downstream head loss control (meaning by partially closing a valve!).
 - Temperature increase that reduces the equilibrium concentration. This gas source is observed in the AguaClara lab facilities where hot and cold incoming tap water are mixed to produce "room temperature" water. The increase in water temperature results in bubble formation.


.. _heading_Dissolved_Gas_Concentration_Reduction:

Dissolved Gas Concentration Reduction
=====================================

Methods to provide nucleation sites
-----------------------------------
 - aeration
   - air can be pumped through diffusers
   - air can be sucked into the diffusers if the reactor operated at less than atmospheric pressure
 - fluidized bed containing particles that have nucleation sites

The fluidized nucleation site particles must be dense enough and large enough so that attached gas bubbles can't carry them out of the degassing reactor.

Methods to reduce degassing reactor pressure
--------------------------------------------

The top of the degassing reactor can be located several meters above the entrance tank of the water treatment plant. The higher the tank (up to a max of 10 m) the more pronounced the pressure reduction will be and the more effective the reactor will be at degassing. The degassing reactor will produce a water and bubble effluent that must be
