

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="en" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="en" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Chemistry of Water Treatment Derivations &mdash; AguaClara Textbook  documentation</title>
  

  
  
  
  

  

  
  
    

  

  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
  <link rel="stylesheet" href="../_static/theme_overrides.css" type="text/css" />
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Chemistry of Water Treatment Introduction" href="Chemistry_Derivations.html" />
    <link rel="prev" title="Fluid Deformation and Energy Dissipation Derivations" href="../Fluid_Deformation_and_Energy_Dissipation/FDED_Derivations.html" /> 

  
  <script src="../_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="../index.html" class="icon icon-home"> AguaClara Textbook
          

          
          </a>

          
            
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">Acknowledgements</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Acknowledgements.html">Acknowledgements</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Authors.html">Authors</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 1: Introduction</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Introduction.html">Introduction to AguaClara Water Treatment Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Python_Tutorial.html">Python Tutorial</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 2: Review: Fluid Mechanics and Python</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Review/Review_Fluid_Mechanics.html">Review: Fluid Mechanics</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Review/Review_Fluid_Mechanics_Derivations.html">Review: Fluid Mechanics Derivations</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 3: Flow Control and Measurement</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Intro.html">Flow Control and Measurement Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Design.html">Flow Control and Measurement Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Derivations.html">Flow Control and Measurement Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Solution.html">Flow Control and Measurement Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 5: Fluid Deformation and Energy Dissipation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Fluid_Deformation_and_Energy_Dissipation/FDED_Intro.html">Fluid Deformation and Energy Dissipation Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Fluid_Deformation_and_Energy_Dissipation/FDED_Derivations.html">Fluid Deformation and Energy Dissipation Derivations</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 6: Chemistry of Water Treatment</span></p>
<ul class="current">
<li class="toctree-l1 current"><a class="current reference internal" href="#">Chemistry of Water Treatment Derivations</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#chemistry-of-coagulant-nanoparticles">Chemistry of Coagulant Nanoparticles</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#ph-effects-of-adding-coagulant">pH Effects of Adding Coagulant</a></li>
<li class="toctree-l3"><a class="reference internal" href="#buffering-capacity-of-natural-waters">Buffering Capacity of Natural Waters</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ph-range-for-precipitation-of-coagulant-nanoparticles">pH Range for Precipitation of Coagulant Nanoparticles</a></li>
<li class="toctree-l3"><a class="reference internal" href="#ph-adjustment-in-water-treatment-plants">pH Adjustment in Water Treatment Plants</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="Chemistry_Derivations.html">Chemistry of Water Treatment Introduction</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 7: Rapid Mix</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Intro.html">Rapid Mix Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Design.html">Rapid Mix Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Derivations.html">Rapid Mix Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Examples.html">Rapid Mix Appendix C: Examples</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Theory_and_Future_Work.html">Rapid Mix Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Mechanical_Solution.html">Rapid Mix Mechanical Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Design_Solution.html">Rapid Mix Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 8: Flocculation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Intro.html">Flocculation Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Model.html">Flocculation Model</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design.html">Flocculation Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Derivations.html">Flocculation Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Theory_and_Future_Work.html">Flocculation Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Examples.html">Flocculation Examples</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Mechanical_Solution.html">Mechanical Flocculator Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Model_Solution.html">Flocculation Model Solution</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design_Solution.html">Flocculator Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 9: Sedimentation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Intro.html">Sedimentation Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Design.html">Sedimentation Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Derivations.html">Sedimentation Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Theory_and_Future_Work.html">Sedimentation Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Examples.html">Sedimentation Examples</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Design_Solution.html">Sedimentation Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 10: Filtration</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Intro.html">Filtration  Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design.html">Filtration Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Theory_and_Future_Work.html">Filtration Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design_Solution.html">Filtration Design Solution</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 11: Hydraulics</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Hydraulics/Hydraulics_Intro.html">Hydraulics Introduction</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 12: Dissolved Gas</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Dissolved_Gas/DG_Intro.html">Dissolved Gas Introduction</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 13: Fluoride</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Fluoride/Fluoride_Intro.html">Fluoride Introduction</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 14: Wastewater</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../WasteWater/WW_Theory_and_Future_Work.html">WasteWater Theory and Future Work</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 15: Troubleshooting</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Troubleshooting/Troubleshooting.html">Problems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Troubleshooting/Troubleshooting.html#solutions">Solutions</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Troubleshooting/Troubleshooting.html#proposed-solutions-to-eliminate-iron-oxidizing-slime-bacteria">Proposed solutions to eliminate iron oxidizing slime bacteria</a></li>
</ul>
<p class="caption"><span class="caption-text">Contributor's guide</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/rst_intro.html">Introduction to RST and Sphinx for Textbook Contributors</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/example_aguaclara_rst.html">Functionality in RST and AguaClara Convention</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/parameter_convention_list.html">Parameter Convention List</a></li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">AguaClara Textbook</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html">Docs</a> &raquo;</li>
        
      <li>Chemistry of Water Treatment Derivations</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="../_sources/Chemistry_of_Water_Treatment/Chemistry_Intro.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="chemistry-of-water-treatment-derivations">
<span id="title-chemistry-of-water-treatment-derivations"></span><h1>Chemistry of Water Treatment Derivations<a class="headerlink" href="#chemistry-of-water-treatment-derivations" title="Permalink to this headline">¶</a></h1>
<div class="section" id="chemistry-of-coagulant-nanoparticles">
<span id="heading-chemistry-of-coagulant-nanoparticles"></span><h2>Chemistry of Coagulant Nanoparticles<a class="headerlink" href="#chemistry-of-coagulant-nanoparticles" title="Permalink to this headline">¶</a></h2>
<dl class="docutils">
<dt>Aluminum based coagulants are commonly used in drinking water treatment plants. Less frequently iron based coagulants are used. These metals precipitate in water at neutral pH as <span class="math notranslate nohighlight">\(Al(OH)_3\)</span> or <span class="math notranslate nohighlight">\(Fe(OH)_3\)</span>. These precipitates form nanoparticles that are sticky. The origin of that stickiness is not well known, but one significant property of both precipitates is that they are both highly polar molecules. The <a class="reference external" href="https://en.wikipedia.org/wiki/Electronegativity">difference in electronegativity</a> (Pauling scale) between</dt>
<dd><ul class="first last simple">
<li>Aluminum (1.61) and Oxygen (3.44) is 1.83</li>
<li>Iron (1.83) and Oxygen (3.44) is 1.61</li>
<li>Hydrogen (2.20) and Oxygen (3.44) is 1.24</li>
</ul>
</dd>
</dl>
<p>Thus both aluminum and iron coagulants are more polar than water. It is possible that their strong polarity enables them to displace the water that is bound to particles’ surfaces and then form bonds with those surfaces. In order to displace water molecules that are bound to the particles surfaces, the coagulants must have stronger bonds to particles surfaces than the polar water molecules and thus it seems likely that coagulants must be more polar than water.</p>
<div class="section" id="ph-effects-of-adding-coagulant">
<span id="heading-ph-effects-of-adding-coagulant"></span><h3>pH Effects of Adding Coagulant<a class="headerlink" href="#ph-effects-of-adding-coagulant" title="Permalink to this headline">¶</a></h3>
<p>The coagulants used for drinking water treatment are acidic and thus result in a lowering of the pH of the treated water. The optimal pH for aluminum coagulant nanoparticle formation is between pH of 6.5 and 8.5. This is also the <a class="reference external" href="https://www.epa.gov/dwstandardsregulations/secondary-drinking-water-standards-guidance-nuisance-chemicals">pH range set by the EPA secondary standards for drinking water</a>. Although many water sources are within this pH range, there are some waters with more extreme values of pH. The aluminum and iron based coagulants are also acidic and in some waters the pH may drop below the ideal range when adding the coagulant. When the pH is outside the acceptable range it is necessary to adjust the pH by adding either a base or an acid.</p>
<p>When aluminum sulfate (alum) is added to water it dissociates and then precipitates as <span class="math notranslate nohighlight">\(Al(OH)_3\)</span>. In the process, protons (<span class="math notranslate nohighlight">\(H^+\)</span>) are released and thus the pH (<span class="math notranslate nohighlight">\(-log[H^+]\)</span>) decreases.</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-0">
<span class="eqno">(252)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-0" title="Permalink to this equation">¶</a></span>\[Al_2(SO_4)_3 (aq) + 6H_2O (l) \rightarrow 2Al(OH)_3 (s) + 6H^+ (aq) + 3SO_4^{-2} (aq)\]</div>
<p>The release of these protons reduces the acid neutralizing capacity, ANC, (also known as alkalinity) of the water. ANC is traditionally measured with units of mg/L of <span class="math notranslate nohighlight">\(CaCO_3\)</span> rather than eq/L.  <a class="reference internal" href="#table-anc-consumed-by-alum"><span class="std std-numref">Table 9</span></a> shows the relationship between ANC measured as mg/L of <span class="math notranslate nohighlight">\(CaCO_3\)</span> and alum (<span class="math notranslate nohighlight">\(Al_2(SO_4)_3 \cdot 14H_2O\)</span>)</p>
<span id="table-anc-consumed-by-alum"></span><table border="1" class="docutils align-left" id="id1">
<caption><span class="caption-number">Table 9 </span><span class="caption-text">Reduction in ANC caused by addition of alum.</span><a class="headerlink" href="#id1" title="Permalink to this table">¶</a></caption>
<colgroup>
<col width="33%" />
<col width="33%" />
<col width="33%" />
</colgroup>
<thead valign="bottom">
<tr class="row-odd"><th class="head">&#160;</th>
<th class="head">Alum</th>
<th class="head">Calcium Carbonate</th>
</tr>
</thead>
<tbody valign="top">
<tr class="row-even"><td>Molecular Formula</td>
<td><span class="math notranslate nohighlight">\(Al_2(SO_4)_3 \cdot 14.3H_2O\)</span></td>
<td><span class="math notranslate nohighlight">\(CaCO_3\)</span></td>
</tr>
<tr class="row-odd"><td>Molecular mass</td>
<td>600 g/mole</td>
<td>100 g/mole</td>
</tr>
<tr class="row-even"><td>eq/mole</td>
<td>6</td>
<td>2</td>
</tr>
<tr class="row-odd"><td>Molecular mass/eq</td>
<td>100 g/eq</td>
<td>50 g/eq</td>
</tr>
<tr class="row-even"><td>Simple guide</td>
<td>1 mg/L alum consumes</td>
<td>0.5 mg/L calcium carbonate ANC</td>
</tr>
</tbody>
</table>
<p>Low ANC waters (See section on <a class="reference internal" href="#heading-buffering-capacity-of-natural-waters"><span class="std std-ref">Buffering Capacity of Natural Waters</span></a>.) could have their ANC increased by addition of a base. A simpler approach is often to use a different coagulant that is less acidic.</p>
<p>Polyaluminum chloride (PACl) is another aluminum based coagulant that performs similarly to alum. PACl is manufactured by slowly titrating an acidic solution containing dissolved aluminum with a base (in the chemical plant) to produce a meta-stable and soluble polymeric aluminum. PACl consumes less alkalinity (ANC) because it is partially neutralized by the titration with a base. In addition, the aluminum mass fraction of PACl is higher than in alum because there are no attached water molecules. The mass of PACl required for flocculation is less the mass of alum required. This is due largely to the higher aluminum fraction. The lower mass of PACl required is an economic benefit when shipping is a significant portion of the cost of the coagulant.</p>
<p>There are many different molecular formulas given for PACl. The molecular formulas are either from the perspective of the chemical supplier or represent the composition of the PACl nanoparticles. The molecular formula from the chemical supplier represents the extent of neutralization and hence the replacement of chloride with hydroxide. In that case the PACl molecular formula is:</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-1">
<span class="eqno">(253)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-1" title="Permalink to this equation">¶</a></span>\[[Al_n(OH)_mCl_{3n-m}]_x\]</div>
<p>The extent of the PACl titration with base is defined as basicity. Basicity is the ratio of hydroxyl equivalents to aluminum equivalents. Basicity of 1 would mean that the PACl does not produce any protons when it dissolves in water. Basicity of 0 means it produces 3 protons per Al (like alum). The equation for basicity is:</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-2">
<span class="eqno">(254)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-2" title="Permalink to this equation">¶</a></span>\[Basicity = \left( \frac{m}{3n}\right)\]</div>
<p>The lowest basicity commercial PACl formulations are about 10%. Most PACls are in the medium to high basicity range (50-70%). The highest stable basicity (83%) is aluminum chlorohydrate (<span class="math notranslate nohighlight">\(Al_2(OH)_5Cl\)</span>) that is useful for treating water with very low ANC.</p>
<p>The ANC of the aluminum coagulant can be obtained from the number of protons it releases:</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-3">
<span class="eqno">(255)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-3" title="Permalink to this equation">¶</a></span>\[ANC_{Al} = 3(Basicity-1)[Al] = \left(\frac{m}{n} - 3\right)[Al] = \Pi_{Al}[Al]\]</div>
<div class="line-block">
<div class="line">where:</div>
<div class="line"><span class="math notranslate nohighlight">\(\Pi_{Al}=\left(\frac{m}{n} - 3\right)\)</span> is ANC per mole of aluminum for the given coagulant</div>
</div>
<p>Thus the ANC of alum (with 0 hydroxides) is <span class="math notranslate nohighlight">\(-3[Al]\)</span>. The method of calculating the <span class="math notranslate nohighlight">\(ANC_{Al}\)</span> will be used to calculate the amount of base that must be added to achieve a target pH.</p>
<p>The molecular formula of the PACl nanoparticles is always some combination of Al, O, and H. One common molecular structure is a Keggin structure with 13 aluminum atoms. This molecule has a tetrahedral Al atom in the center of the cluster coordinated to 4 oxygen atoms. The molecular formula of the Keggin structured aluminum molecule is</p>
<div class="math notranslate nohighlight" id="equation-chemistry-of-water-treatment-chemistry-intro-4">
<span class="eqno">(256)<a class="headerlink" href="#equation-chemistry-of-water-treatment-chemistry-intro-4" title="Permalink to this equation">¶</a></span>\[AlO_4Al_{12}(OH)_{24}(H_2O)_{12}^{7+}\]</div>
<p>The attached water molecules are sometimes omitted. Coagulant nanoparticles are presumably created by aggregation of these Keggin structure molecules.</p>
</div>
<div class="section" id="buffering-capacity-of-natural-waters">
<span id="heading-buffering-capacity-of-natural-waters"></span><h3>Buffering Capacity of Natural Waters<a class="headerlink" href="#buffering-capacity-of-natural-waters" title="Permalink to this headline">¶</a></h3>
<p>When acid is added to a water containing bicarbonate, <span class="math notranslate nohighlight">\(HCO_3^-\)</span>, one of the potential reactions is for a proton to combine with <span class="math notranslate nohighlight">\(HCO_3^-\)</span> to form carbonic acid, <span class="math notranslate nohighlight">\({H_2}CO_3\)</span>. If a base is added to water the reaction will proceed in the opposite direction. Carbonic acid, <span class="math notranslate nohighlight">\({H_2}CO_3\)</span>, is indistinguishable from dissolved carbon dioxide, <span class="math notranslate nohighlight">\(CO_{2_{aq}}\)</span> and the total of carbonic acid and dissolved carbon dioxide is represented as <span class="math notranslate nohighlight">\({H_2}CO_3^{\star}\)</span>. The reaction of bicarbonate to form carbonic acid removes one proton from solution and thus the concentration of protons doesn’t increase as fast as we might have first expected as acid is added to the water.</p>
<p>The reactions of carbonate species with protons provides pH buffering capacity that must be considered when calculating the effect of acid or base addition. Since carbonates are the dominant buffering agents in natural waters it is essential to account for their influence on pH.</p>
<p>The effect of acid or base addition to a water containing carbonates (or other weak acids and bases) can be modeled using the equation for <a class="reference internal" href="Chemistry_Derivations.html#heading-acid-neutralizing-capacity-anc-or-alkalinity"><span class="std std-ref">Acid Neutralizing Capacity</span></a>.</p>
</div>
<div class="section" id="ph-range-for-precipitation-of-coagulant-nanoparticles">
<span id="heading-ph-range-for-precipitation-of-coagulant-nanoparticles"></span><h3>pH Range for Precipitation of Coagulant Nanoparticles<a class="headerlink" href="#ph-range-for-precipitation-of-coagulant-nanoparticles" title="Permalink to this headline">¶</a></h3>
<p>A critical property of coagulants is that in order to act as an adhesive between particles they must be solid phase at neutral pH. Both Al(III) and Fe(III) have low solubility at neutral pH and thus meet this requirement. The pH region of low solubility sets the range of pH where flocculation is effective. <a class="reference internal" href="#figure-al-solubility"><span class="std std-numref">Fig. 54</span></a> shows the solubilty of aluminum as a function of pH.</p>
<div class="figure align-center" id="id2">
<span id="figure-al-solubility"></span><a class="reference internal image-reference" href="../_images/Al_solubility.png"><img alt="Al solubility" src="../_images/Al_solubility.png" style="width: 600px;" /></a>
<p class="caption"><span class="caption-number">Fig. 54 </span><span class="caption-text">Solubility of aluminum as a function of pH. Figure adapted from <a class="reference external" href="http://dx.doi.org/10.2166/aqua.2006.062">Pernitsky and Edzwald</a>.</span></p>
</div>
<p>Research is needed to quantify flocculation performance in continuous flow floc/floc blanket/plate settler systems as a function of pH.</p>
<p>The aluminum concentration range used for flocculation ranges from approximately 0.4 - 10 mg/L and is strongly influenced by the concentration of dissolved organic matter and the concentration of suspended solids. The flocculation and floc blanket capacity to produce collisions between suspended particles also influences the required aluminum concentration.</p>
</div>
<div class="section" id="ph-adjustment-in-water-treatment-plants">
<span id="heading-ph-adjustment-in-water-treatment-plants"></span><h3>pH Adjustment in Water Treatment Plants<a class="headerlink" href="#ph-adjustment-in-water-treatment-plants" title="Permalink to this headline">¶</a></h3>
<p>In drinking water treatment plant operation it is sometimes necessary to add a base (or acid) to increase (or decrease) the pH of the raw water. The added coagulant tends to reduce the pH. The carbonate system is most important in understanding how the base will adjust the pH because the reaction between carbonic acid and bicarbonate occurs around pH 6.3, the pK (negative log of the dissociation constant is the pH where that reaction is centered) for that reaction. Carbon dioxide exchange with the atmosphere is insignificant in drinking water treatment unit processes unless there is an aeration stage. Thus we can use the ANC equation for the case with no <span class="math notranslate nohighlight">\(CO_2\)</span> exchange with the atmosphere.</p>
<p>In the <a class="reference internal" href="Chemistry_Derivations.html#heading-ph-adjustment"><span class="std std-ref">pH Adjustment</span></a> section of the textbook, we evaluate the case where we add a base to the influent water. Doing so will increase the ANC of the raw water and it may also increase the total carbonate concentration. We then calculate how much of that base needs to be added to reach a given target pH.</p>
</div>
</div>
</div>


           </div>
           
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="Chemistry_Derivations.html" class="btn btn-neutral float-right" title="Chemistry of Water Treatment Introduction" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="../Fluid_Deformation_and_Energy_Dissipation/FDED_Derivations.html" class="btn btn-neutral" title="Fluid Deformation and Energy Dissipation Derivations" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2020, AguaClara Cornell.

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    <script type="text/javascript">
        var DOCUMENTATION_OPTIONS = {
            URL_ROOT:'../',
            VERSION:'',
            LANGUAGE:'None',
            COLLAPSE_INDEX:false,
            FILE_SUFFIX:'.html',
            HAS_SOURCE:  true,
            SOURCELINK_SUFFIX: '.txt'
        };
    </script>
      <script type="text/javascript" src="../_static/jquery.js"></script>
      <script type="text/javascript" src="../_static/underscore.js"></script>
      <script type="text/javascript" src="../_static/doctools.js"></script>
      <script type="text/javascript" src="../_static/mathjax_config.js"></script>

  

  <script type="text/javascript" src="../_static/js/theme.js"></script>

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>