

<!DOCTYPE html>
<!--[if IE 8]><html class="no-js lt-ie9" lang="en" > <![endif]-->
<!--[if gt IE 8]><!--> <html class="no-js" lang="en" > <!--<![endif]-->
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Dissolved Gas Introduction &mdash; AguaClara Textbook  documentation</title>
  

  
  
  
  

  

  
  
    

  

  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
  <link rel="stylesheet" href="../_static/css/custom.css" type="text/css" />
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Fluoride Introduction" href="../Fluoride/Fluoride_Intro.html" />
    <link rel="prev" title="Filtration Theory and Future Work" href="../Filtration/Filtration_Theory_and_Future_Work.html" /> 

  
  <script src="../_static/js/modernizr.min.js"></script>

</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">

    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search">
          

          
            <a href="../index.html" class="icon icon-home"> AguaClara Textbook
          

          
          </a>

          
            
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">Acknowledgements</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Acknowledgements.html">Acknowledgements</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Authors.html">Authors</a></li>
</ul>
<p class="caption"><span class="caption-text">Contributor's guide</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/rst_intro.html">Introduction to RST and Sphinx for Textbook Contributors</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/example_aguaclara_rst.html">Functionality in RST and AguaClara Convention</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Textbook_Creation_Help/parameter_convention_list.html">Parameter Convention List</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 1: Introduction</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Introduction/Introduction.html">Introduction to AguaClara Water Treatment Design</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 1.1: Review: Fluid Mechanics and Python</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Review/Review_Fluid_Mechanics.html">Review: Fluid Mechanics</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Review/Review_Fluid_Mechanics_Derivations.html">Review: Fluid Mechanics Derivations</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 3: Flow Control and Measurement</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Intro.html">Flow Control and Measurement Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Design.html">Flow Control and Measurement Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flow_Control_and_Measurement/FCM_Derivations.html">Flow Control and Measurement Derivations</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 4: Rapid Mix</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Intro.html">Rapid Mix Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Design.html">Rapid Mix Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Derivations.html">Rapid Mix Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Examples.html">Rapid Mix Appendix C: Examples</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Rapid_Mix/RM_Theory_and_Future_Work.html">Rapid Mix Theory and Future Work</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 5: Flocculation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Intro.html">Flocculation Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Model.html">Flocculation Model</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Design.html">Flocculation Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Derivations.html">Flocculation Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Theory_and_Future_Work.html">Flocculation Theory and Future Work</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Flocculation/Floc_Examples.html">Flocculation Examples</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 6: Sedimentation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Intro.html">Sedimentation Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Intro.html#foundational-concepts">Foundational Concepts</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Intro.html#conventional-treatment-systems">Conventional Treatment Systems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Intro.html#aguaclara-innovations">AguaClara Innovations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Intro.html#sedimentation-failure-modes">Sedimentation Failure Modes</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Design.html">Sedimentation Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Examples.html">Sedimentation Examples</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Sedimentation/Sed_Theory_and_Future_Work.html">Sedimentation Theory and Future Work</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 8: Filtration</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Intro.html">Filtration  Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Design.html">Filtration Design</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Derivations.html">Filtration Derivations</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Filtration/Filtration_Theory_and_Future_Work.html">Filtration Theory and Future Work</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 9: Dissolved Gas</span></p>
<ul class="current">
<li class="toctree-l1 current"><a class="current reference internal" href="#">Dissolved Gas Introduction</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#henry-s-law">Henry’s Law</a></li>
<li class="toctree-l2"><a class="reference internal" href="#effects-of-gas-bubbles-in-water-treatment-plants">Effects of Gas Bubbles in Water Treatment Plants</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#flocculation">Flocculation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#floc-blankets">Floc Blankets</a></li>
<li class="toctree-l3"><a class="reference internal" href="#sedimentation">Sedimentation</a></li>
<li class="toctree-l3"><a class="reference internal" href="#filtration">Filtration</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="#dissolved-gas-sources">Dissolved Gas Sources</a></li>
<li class="toctree-l2"><a class="reference internal" href="#dissolved-gas-concentration-reduction">Dissolved Gas Concentration Reduction</a><ul>
<li class="toctree-l3"><a class="reference internal" href="#methods-to-provide-nucleation-sites">Methods to provide nucleation sites</a></li>
<li class="toctree-l3"><a class="reference internal" href="#methods-to-reduce-degassing-reactor-pressure">Methods to reduce degassing reactor pressure</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<p class="caption"><span class="caption-text">Chapter 10: Fluoride</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Fluoride/Fluoride_Intro.html">Fluoride Introduction</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 11: Wastewater</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../WasteWater/WW_Theory_and_Future_Work.html">WasteWater Theory and Future Work</a></li>
</ul>
<p class="caption"><span class="caption-text">Chapter 12: Troubleshooting</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../Troubleshooting/Troubleshooting.html">Problems</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Troubleshooting/Troubleshooting.html#solutions">Solutions</a></li>
<li class="toctree-l1"><a class="reference internal" href="../Troubleshooting/Troubleshooting.html#proposed-solutions-to-eliminate-iron-oxidizing-slime-bacteria">Proposed solutions to eliminate iron oxidizing slime bacteria</a></li>
</ul>

            
          
        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">AguaClara Textbook</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html">Docs</a> &raquo;</li>
        
      <li>Dissolved Gas Introduction</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="../_sources/Dissolved_Gas/DG_Intro.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="dissolved-gas-introduction">
<span id="title-dissolved-gas-introduction"></span><h1>Dissolved Gas Introduction<a class="headerlink" href="#dissolved-gas-introduction" title="Permalink to this headline">¶</a></h1>
<p>Dissolved gas supersaturation and subsequent bubble formation can cause significant performance deterioration in drinking water treatment plants. Supersaturation means that the dissolved gas concentration is greater than the equilibrium concentration. The liquid phase equilibrium concentration of a gas is directly proportional to the absolute partial pressure of the gas in the gas phase. This relationship is described by Henry’s law.</p>
<div class="section" id="henry-s-law">
<span id="heading-henrys-law"></span><h2>Henry’s Law<a class="headerlink" href="#henry-s-law" title="Permalink to this headline">¶</a></h2>
</div>
<div class="section" id="effects-of-gas-bubbles-in-water-treatment-plants">
<span id="heading-effects-of-gas-bubbles-in-water-treatment-plants"></span><h2>Effects of Gas Bubbles in Water Treatment Plants<a class="headerlink" href="#effects-of-gas-bubbles-in-water-treatment-plants" title="Permalink to this headline">¶</a></h2>
<p>The American Water Works Association recognized the detrimental effects of gas bubble evolution in drinking water treatment plants and sponsored research at Virginia Polytechnic Institute and State University. <a class="reference external" href="../_static/references/PaoloScardinaDissertation2004.pdf">Paolo Scardina’s Dissertation</a> provides an excellent review of the problems that are caused by gas bubbles.</p>
<p>Dissolved gas removal is also a goal after anaerobic wastewater treatment for enhanced removal of dissolved methane.</p>
<div class="section" id="flocculation">
<span id="heading-dg-flocculation"></span><h3>Flocculation<a class="headerlink" href="#flocculation" title="Permalink to this headline">¶</a></h3>
<p>Minimal adverse effects. Foam produced can dry and be blown around the water treatment plant. Nuisance and aesthetically unpleasing.</p>
</div>
<div class="section" id="floc-blankets">
<span id="heading-dg-floc-blankets"></span><h3>Floc Blankets<a class="headerlink" href="#floc-blankets" title="Permalink to this headline">¶</a></h3>
<p>Disrupts floc blanket, breaks flocs, carries flocs into plate settlers.</p>
</div>
<div class="section" id="sedimentation">
<span id="heading-dg-sedimentation"></span><h3>Sedimentation<a class="headerlink" href="#sedimentation" title="Permalink to this headline">¶</a></h3>
<p>Bubbles carry flocs rapidly to the top of the sedimentation tank where they form a surface mat of flocs. The surface mat of flocs isn’t necessarily harmful to plant performance, but it is a nuisance and requires that the operators scrape the flocs to remove them from the sedimentation tank. Some of the rising flocs are swept into the exit manifold and thus the settled water turbidity can be significantly increased by these rising flocs.</p>
</div>
<div class="section" id="filtration">
<span id="heading-dg-filtration"></span><h3>Filtration<a class="headerlink" href="#filtration" title="Permalink to this headline">¶</a></h3>
<p>Filtration performance can be severely harmed by gas bubbles. The bubbles form in the pores of the filter and are unable to leave the pore due to surface tension. Filter media can fill rapidly with gas bubbles and this results in increased head loss or decreased flow through the filter. Bubble formation can significantly reduce the filter run time. The amount of bubble formation is strongly dependent on the pressure in the filter. Filters that operate with a deep column of water on top of the filter bed can be unaffected by dissolved gasses if the high pressure within the filter raises the equilibrium dissolved gas concentration above the actual dissolved gas concentration. Enclosed Stacked Rapid Sand Filters are more vulnerable to bubble formation that Open Stacked Rapid Sand Filters because of the difference in pressure in the sand bed. This pressure analysis also reveals that gas bubble formation will tend to occur at the lowest pressure zone in the filter bed. This low pressure zone can occur in a down flow filter right below the partially clogged section of the bed because of the decrease in pressure due to head loss.</p>
<p>At the El PODA Nicaragua AguaClara plant there was so much dissolved air in the influent water that the filters could only operate one hour before requiring backwash.</p>
</div>
</div>
<div class="section" id="dissolved-gas-sources">
<span id="heading-dissolved-gas-sources"></span><h2>Dissolved Gas Sources<a class="headerlink" href="#dissolved-gas-sources" title="Permalink to this headline">¶</a></h2>
<blockquote>
<div><ul class="simple">
<li>high pressure regions in transmission lines where the pipeline flow capacity exceeds the need AND where the flow control is restricted by upstream supply rather than by downstream head loss control (meaning by partially closing a valve!).</li>
<li>Temperature increase that reduces the equilibrium concentration. This gas source is observed in the AguaClara lab facilities where hot and cold incoming tap water are mixed to produce “room temperature” water. The increase in water temperature results in bubble formation.</li>
</ul>
</div></blockquote>
</div>
<div class="section" id="dissolved-gas-concentration-reduction">
<span id="heading-dissolved-gas-concentration-reduction"></span><h2>Dissolved Gas Concentration Reduction<a class="headerlink" href="#dissolved-gas-concentration-reduction" title="Permalink to this headline">¶</a></h2>
<div class="section" id="methods-to-provide-nucleation-sites">
<h3>Methods to provide nucleation sites<a class="headerlink" href="#methods-to-provide-nucleation-sites" title="Permalink to this headline">¶</a></h3>
<blockquote>
<div><ul class="simple">
<li>aeration
- air can be pumped through diffusers
- air can be sucked into the diffusers if the reactor operated at less than atmospheric pressure</li>
<li>fluidized bed containing particles that have nucleation sites</li>
</ul>
</div></blockquote>
<p>The fluidized nucleation site particles must be dense enough and large enough so that attached gas bubbles can’t carry them out of the degassing reactor.</p>
</div>
<div class="section" id="methods-to-reduce-degassing-reactor-pressure">
<h3>Methods to reduce degassing reactor pressure<a class="headerlink" href="#methods-to-reduce-degassing-reactor-pressure" title="Permalink to this headline">¶</a></h3>
<p>The top of the degassing reactor can be located several meters above the entrance tank of the water treatment plant. The higher the tank (up to a max of 10 m) the more pronounced the pressure reduction will be and the more effective the reactor will be at degassing. The degassing reactor will produce a water and bubble effluent that must be</p>
</div>
</div>
</div>


           </div>
           
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="../Fluoride/Fluoride_Intro.html" class="btn btn-neutral float-right" title="Fluoride Introduction" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="../Filtration/Filtration_Theory_and_Future_Work.html" class="btn btn-neutral" title="Filtration Theory and Future Work" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        &copy; Copyright 2018, AguaClara Cornell.

    </p>
  </div>
  Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a> provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  


  

    <script type="text/javascript">
        var DOCUMENTATION_OPTIONS = {
            URL_ROOT:'../',
            VERSION:'',
            LANGUAGE:'None',
            COLLAPSE_INDEX:false,
            FILE_SUFFIX:'.html',
            HAS_SOURCE:  true,
            SOURCELINK_SUFFIX: '.txt'
        };
    </script>
      <script type="text/javascript" src="../_static/jquery.js"></script>
      <script type="text/javascript" src="../_static/underscore.js"></script>
      <script type="text/javascript" src="../_static/doctools.js"></script>
      <script type="text/javascript" src="../_static/mathjax_config.js"></script>

  

  <script type="text/javascript" src="../_static/js/theme.js"></script>

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>